# 河北省电力交易规则分析报告

**报告日期：2026年3月27日**
**对标标准：山东省电力市场规则V13.0**
**适用范围：河北南部电网 + 冀北电网**

---

## 摘要

河北省是华北地区新能源大省，风电、光伏装机容量均居全国前列。河北省电力市场覆盖两大电网——**河北南部电网**（简称"河北南网"，覆盖石家庄、保定、邯郸、沧州、邢台、衡水六市及雄安新区）和**冀北电网**（覆盖廊坊、唐山、秦皇岛、承德、张家口五市），分别由国网河北省电力有限公司和国网冀北电力有限公司运营。河北南网与京津唐电网紧密耦合，是华北电力潮流汇集和输送的关键枢纽，承担服务京津冀协同发展、保障首都供电安全的重要战略职责。

河北省电力市场由**河北省发展和改革委员会**与**国家能源局华北监管局**（华北能监局）共同管辖，市场化改革进程兼具华北区域统一性和河北省地方特色。2025年以来，河北省电力市场密集出台重大规则：河北南网于2025年3月启动电力现货市场连续结算试运行（V3.0版规则），新能源上网电价市场化改革实施方案于2025年12月31日起全面执行，独立储能、虚拟电厂等新型主体规则持续完善。

本报告对标山东省V13.0标准（10章+3附录，11类参数，附录B≥100项参数），系统梳理河北省电力市场规则体系，为市场参与主体提供全面的规则参考。

---

## 第一章 市场主体概览

### 1.1 电网划分与管辖范围

河北省内分为两大电网，各自对应不同的调度和交易机构：

| 电网名称 | 覆盖范围 | 运营主体 | 调度机构 | 交易机构 |
|---------|---------|---------|---------|---------|
| **河北南部电网（南网）** | 石家庄、保定、邯郸、沧州、邢台、衡水、雄安新区 | 国网河北省电力有限公司 | 国网河北省电力有限公司调度控制中心 | 河北电力交易中心 |
| **冀北电网** | 廊坊、唐山、秦皇岛、承德、张家口 | 国网冀北电力有限公司 | 国网冀北电力有限公司调度控制中心 | 冀北电力交易中心 |

两大电网均接入京津唐电网体系，在调峰辅助服务、跨省交易等方面接受华北能监局统一监管。

### 1.2 发电侧市场主体

**燃煤发电企业：**
- 河北南网主力燃煤机组约64台，是电力现货市场的核心参与者
- 冀北电网燃煤发电企业参与中长期交易和辅助服务市场

**新能源发电企业：**
- 集中式光伏电站：218座（南网）；冀北地区另有大量光伏项目
- 风电场：59座（南网）；冀北地区风电资源丰富（张家口、承德）
- 2025年12月31日起，新能源上网电量全面进入市场，上网电价全面由市场形成

**独立储能电站：**
- 截至2025年5月底，河北省新型储能装机达684.2万千瓦
- 南网可调用新型储能272万千瓦，冀北可调用202万千瓦
- 代表性项目：龙岗储能电站（邢台，300MW/1200MWh），2025年12月并网，是河北南网最大电网侧独立储能项目

**虚拟电厂：**
- 按负荷型、电源型、混合型三类分类管理
- 起步阶段优先探索负荷型虚拟电厂
- 可参与需求响应、辅助服务、现货市场

### 1.3 用电侧市场主体

**直接参与市场用户：**
- 10千伏及以上工商业用户原则上直接参与市场交易
- 鼓励其他工商业用户直接参与

**代理购电用户：**
- 河北南网供电营业区域内的各类代理购电工商业用户自2025年11月1日起强制执行峰谷分时电价（五档：尖峰、高峰、平段、低谷、深谷）
- 不满1千伏的工商业用户不执行尖峰、深谷电价

**售电公司：**
- 在电力交易机构注册，参与零售市场和中长期市场
- 承担批零结构匹配考核

### 1.4 交易机构职责

- **河北电力交易中心**（南网）：负责中长期交易组织、零售市场管理、结算等
- **冀北电力交易中心**：负责冀北电网中长期交易组织及结算
- **华北电力交易中心**：负责跨省跨区交易、北京电力交易中心绿电交易

---

## 第二章 中长期交易规则

### 2.1 中长期市场概况

河北省中长期市场采用"年度+月度（月内）"两层结构，与现货市场紧密衔接。市场运行遵循以下核心原则：
- 坚持"带曲线"签约，中长期合约需约定具体分时曲线
- 鼓励签订多年合约，提升价格稳定性
- 强化合同履约，偏差考核与市场激励并行

### 2.2 2025年中长期交易电量规模

| 电网 | 2025年直接交易电量规模 | 同比增长 |
|-----|------------------|---------|
| 冀北电网 | 830亿千瓦时 | — |
| 冀北电网（2026年） | 870亿千瓦时 | +4.8% |

### 2.3 年度交易规则

**签约比例要求（南网）：**
- 燃煤发电企业与市场化用户的**年度中长期合同签约电量均不低于80%**
- 经后续合同签订后，保障比例不低于**90%**
- 该刚性机制压缩了现货市场交易空间，但提升了价格可预测性

**分时段签约：**
- 按照**24个交易时段**签约
- 尖峰、峰、平、谷时段的加权均价应符合峰谷电价比例浮动要求
- 风电、光伏发电企业根据实际发电特性申报分时段电量、电价

**价格机制：**
- 中长期电量交易中，电价申报的平段基准价为**364.4元/兆瓦时**（南网）
- 高峰、低谷时段基准价分别是平段基准价的浮动（见分时电价章节）
- 年度交易价格可采用联动机制（与煤价等成本因素挂钩）

**多年期合约：**
- 鼓励签订年度及以上中长期合同
- 跨省跨区煤电机组需签订年度及以上合同并明确容量电费分摊比例

### 2.4 月度及月内交易

**月度交易：**
- 按照双边协商方式组织
- 每月组织多场次交易

**月内交易：**
- 用于市场主体调整合同电量，消化偏差风险
- 交易频次和规模根据电网运行情况动态调整

### 2.5 偏差考核与合同调整

**分时签约考核（南网）：**
- 若市场主体在该时段签约比例未满足要求，且现货价格与合约履约情况共同触发考核条件，则需缴纳考核费用
- 考核费用与传统的月度中长期合约考核费用不重复收取，按两者之间较大值执行
- 考核费用在交易对手侧按比例分摊
- 签订有交易价格联动机制的用户暂不纳入此次分时考核范围

**批零结构不匹配考核（冀北）：**
- 若售电公司签订的年度交易电量少于其签约零售用户固定价格电量的，对差额电量超出该批用户实际用电量**10%**的部分，按年度交易均价与月度中长期交易综合价之差（为负置零）的**0.6倍**计算批零结构不匹配考核电费
- 相关考核电费由全体市场购电用户按实际用电量比例分享

### 2.6 新能源参与中长期市场

**存量新能源项目（2025年6月1日前全容量并网）：**
- 参与市场交易后，机制电价水平：南网**0.3644元/kWh**（含税）、冀北**0.3720元/kWh**（含税）
- 单个项目机制电量上限原则上与现行具有保障性质的相关电量规模政策相衔接

**增量新能源项目（2025年6月1日起全容量并网）：**
- 由省发展改革委组织竞价，机制电价通过竞价确定
- 2025—2026年度增量新能源项目机制电价竞价工作于2025年10月启动

---

## 第三章 现货市场规则

### 3.1 现货市场发展历程与现状

**河北南部电网现货市场进展：**

| 时间 | 里程碑 |
|-----|-------|
| 2022年 | 河北南网电力市场化改革启动 |
| 2022年12月 | 多市场主体参与的电力现货市场模拟试运行启动 |
| 2023年 | 第八次（长周期结算）试运行 |
| 2024年5月 | 第五次连续试运行工作方案印发 |
| **2025年3月1日** | **连续结算试运行正式启动（V3.0版规则）** |
| 2025年5月 | 启动市场力管控 |

**冀北电网现货市场：**
- 2025年3月7日，华北能监局发文要求完善京津唐电网两级调度协同组织，提出现货市场建设方案
- 冀北电网电力现货市场尚处于方案编制阶段，未进入连续结算试运行

### 3.2 河北南网现货市场参与主体（2025年3月）

- **64台**主力燃煤机组（全量）
- **218座**集中式光伏电站（全量）
- **59座**风电场（全量）
- **6家**独立储能电站（全量）
- 工商业用户和售电公司（全量）
- 日交易电量占全社会用电量的一半以上

### 3.3 现货市场规则体系（V3.0版）

河北南网电力现货市场系列规则V3.0版于2025年2月14日经市场管理委员会审议通过，主要包括：
- 《河北南部电网电力市场基本规则》
- 《河北南网电力市场成员管理实施细则》
- 《河北南部电网电力市场中长期交易实施细则》
- 《河北南部电网现货电能量市场交易实施细则》
- 《河北南部电网辅助服务市场交易实施细则》
- 《河北南部电网电力市场结算实施细则》
- 《河北南部电网电力市场零售市场实施细则》

### 3.4 现货市场交易机制

**电能量市场：**
- 采用集中式市场、全电量竞价模式
- 开展日前市场和实时市场
- 中长期交易带曲线连续运营

**调频辅助服务市场：**
- 与现货电能量市场协同运营
- 连续运营

**报价价格限价：**
- 电能量申报价格限价范围：**0～1200元/兆瓦时**
- 调频里程补偿申报价格限价范围：**0～15元/兆瓦**
- 市场主体申报的价格不得超过市场限价

**出清机制：**
- 日前市场：D-1日组织，集中出清
- 实时市场：按调度周期（15分钟）滚动优化

### 3.5 市场力管控

2025年5月22日，河北电力交易中心发布《关于5月23日河北南部电网日前电力现货市场执行市场力管控的通知》，依据V3.0规则和冀发改运行〔2025〕203号要求，启动市场力监测和管控机制。市场力监测指标涵盖：
- 装机份额
- 发电市场集中度（HHI指数）
- 价格偏离度
- 成本-价格比等

---

## 第四章 零售市场规则

### 4.1 零售市场主体

**售电公司：**
- 在电力交易机构注册，获取零售市场准入资格
- 需与代理用户签订零售套餐
- 承担偏差考核和批零结构匹配责任

**零售用户：**
- 10千伏及以上工商业用户优先直接参与市场
- 小型用户可选择由售电公司代理

### 4.2 零售套餐机制

河北省零售市场套餐类型主要包括：
- **固定价格套餐**：约定合同期内固定购电价格，适合价格波动敏感型用户
- **联动价格套餐**：价格与煤价/电价指数挂钩，签订此类套餐的用户暂不纳入分时考核（仅适用分时签约考核）
- **阶梯价格套餐**：按用电量分段定价
- **分时价格套餐**：与分时电价挂钩，尖峰/高峰/平段/低谷分别定价

**零售封顶价：** 河北省未设定全省统一的零售封顶价，由售电公司与用户在市场规则框架内协商确定，但需符合市场管理委员会公示的参考价格范围。

**零售套餐信息披露：** 电力交易机构负责公示在售套餐信息，确保市场透明。

### 4.3 批零结构不匹配考核

- 售电公司签订年度交易电量少于其签约零售用户固定价格电量时，对**差额电量超出实际用电量10%**的部分，按年度交易均价与月度中长期交易综合价之差（为负置零）的**0.6倍**计算考核电费
- 考核电费由全体市场购电用户按实际用电量比例分享

### 4.4 零售市场与现货衔接

- 售电公司参与现货市场的方式：通过与用户签订的零售套餐类型确定结算方式
- 签订联动价格套餐的零售用户：可规避分时考核（仅适用分时签约考核）
- 偏差电量责任由售电公司承担，传导至终端用户

---

## 第五章 绿电交易规则

### 5.1 绿电交易概况

河北省绿电交易主要通过北京电力交易中心组织实施，交易品种包括：
- 省内绿电交易
- 跨省跨区绿电交易（北京、天津方向）
- 绿证交易

2025年12月11日，河北省举办2025年绿电交易洽谈会，达成意向交易电量**89亿千瓦时**，42家发电、售电企业参会。

### 5.2 绿电交易规则框架

**交易组织：**
- 绿电交易按照《北京电力交易中心绿色电力交易实施细则（2024年修订稿）》（京电交市〔2024〕59号）执行
- 纳入国家可再生能源补贴的新能源项目，参与绿电交易前需提交自愿放弃补贴说明，绿电交易结算电量不再享受补贴

**朔黄铁路绿电专列：**
- 河北省绿电交易中包含朔黄铁路等专用场景的绿电直供
- 体现河北省新能源外送和本地消纳并重的特点

### 5.3 分布式光伏入市安排

河北南网2025年电力中长期交易工作方案要求分布式光伏分阶段入市：
- **2025年1月**：新增项目**20%**电量入市
- **2025年7月**：存量项目跟进

### 5.4 新能源上网电价市场化改革（2025年12月31日起）

河北省于2025年9月26日印发实施方案，推动新能源全面市场化：

**存量项目（2025年6月1日前全容量并网）：**
- 机制电价上限：南网**0.3644元/kWh**（含税）、冀北**0.3720元/kWh**（含税）
- 机制电量上限与保障性质电量规模政策衔接
- 执行期限：全生命周期合理利用小时数剩余小时数与投产满20年较早者

**增量项目（2025年6月1日起全容量并网）：**
- 机制电价通过竞价确定
- 竞价工作方案由省发展改革委发布

**改革影响：**
- 居民、农业用户电价水平不受影响
- 新能源全面进入市场，上网电价由市场决定

### 5.5 绿电直连

2025年8月，河北省发改委发布《关于组织开展绿电直连项目申报工作的通知》（冀发改能源〔2025〕879号），依据国家"910号文"（发改能源〔2025〕650号）推动绿电直连：
- 优先支持算力、钢铁、水泥、化工、制氢、锂离子电池制造、生物医药等重点行业
- 探索新能源就近接入增量配电网的绿色电力直接供应模式

---

## 第六章 计量、结算与费用

### 6.1 电能计量

**计量周期：** 原则上以月度为结算周期，特殊情况按相关规则执行。

**计量方式：**
- 发电侧：调度侧计量数据为主，与交易机构数据进行交叉验证
- 用电侧：电网企业营销计量数据，作为零售结算依据
- 独立储能：充放电双向计量，充电量按损耗后的净用电量计算

**计量精度要求：**
- 市场化用户需安装分时计量表计，满足分时电价执行要求
- 不满足分时计量条件的用户，暂由电网企业代理购电

### 6.2 中长期结算机制

**结算周期：** 月度结算为主，年度清算为辅。

**结算方式：**
- 中长期合约按约定的分时电量和价格结算
- 合约电量与实际执行电量之间的偏差通过现货市场或月内交易消化
- 分时签约比例未达标触发考核时，按考核规则执行

**结算价格基准（南网）：**
- 平段基准价：**364.4元/兆瓦时**（0.3644元/kWh，含税）
- 高峰、低谷时段在平段基准价基础上浮动（见分时电价章节）

**结算单出具时间：** 华北区域电力调峰辅助服务市场规定，国网河北省电力有限公司于每月15日前公示上月市场运行结果，25日前以正式公文向华北能监局备案。

**资金支付时间：** 公示10日后无异议的，进入资金拨付流程。

### 6.3 现货市场结算

**现货市场结算周期：** 日清月结

**现货结算价格：** 按实际出清价格结算，日前市场出清价格与实时市场出清价格分别计算

**偏差结算：** 用户实际用电量与中长期合约电量的偏差通过现货市场定价：
- 正偏差（多用）：按现货市场价格购电
- 负偏差（少用）：按现货市场价格售电（或考核）

### 6.4 独立储能结算

**充电电量结算：** 充电时仅承担线损费用，免除输配电价和政府性基金及附加（冀发改能价〔2025〕366号）

**放电电量结算：** 按现货市场价格或合同约定价格结算

**容量租赁费结算：** 由新能源企业按月支付，容量未达要求时按比例扣减

### 6.5 辅助服务费用结算

**调峰辅助服务：** 华北调峰辅助服务市场按"调峰出清价×调用电量"结算

**AGC调频服务：** 按调频里程和调节性能指标（Kp值）补偿

**备用服务：** 按备用容量和备用价格结算

### 6.6 阻塞费用与运行成本补偿

**阻塞费用：** 河北省电力现货市场运行中若出现输电阻塞，阻塞成本按"谁造成、谁承担"原则分摊，具体分摊机制在V3.0版规则中明确。

**运行成本补偿：** 燃煤机组提供调峰、备用等服务造成的额外运行成本，通过辅助服务费用或容量电价机制补偿。

---

## 第七章 偏差考核与修正

### 7.1 偏差考核体系概述

河北省电力市场偏差考核覆盖中长期合约履约、零售合同执行两个层面，考核与激励并行，避免重复考核。

### 7.2 中长期合约偏差考核

**分时签约比例考核（南网V3.0）：**

| 考核维度 | 具体规则 |
|---------|---------|
| 签约比例要求 | 年度中长期合同签约电量不低于80%，经后续签订后保障比例不低于90% |
| 考核触发条件 | 现货价格与合约履约情况共同触发考核条件 |
| 考核费用计算 | 超出免考核范围的部分，按考核规则核算费用 |
| 考核上限 | 与月度中长期合约考核费用不重复收取，按两者较大值执行 |
| 分摊方式 | 考核费用在交易对手侧按比例分摊 |
| 豁免条款 | 签订有交易价格联动机制的用户暂不纳入分时考核范围 |

**免考核范围：**
- 偏差电量在用户实际用电量±10%以内的部分（适用于部分场景）
- 签订价格联动合同的用户部分豁免

### 7.3 零售市场偏差考核

**批零结构不匹配考核（冀北）：**

| 参数 | 数值 |
|-----|------|
| 免考核偏差比例 | 10% |
| 考核倍数 | 0.6倍（年度均价与月度综合价之差） |
| 分摊对象 | 全体市场购电用户（按实际用电量比例） |

### 7.4 独立储能偏差考核

**容量租赁偏差考核（冀北）：**
- 独立储能租赁的容量未达到电网运行相关要求时，由电力调度机构按月出具证明
- 每日出现一次，将日均容量租赁费用的**1.2倍**在当月容量租赁费用中扣除
- 每月按日累计扣除，不影响与新能源企业达成的容量租赁合同权益

### 7.5 偏差修正机制

**合约调整机制：**
- 市场主体可通过月内交易调整合同电量，消化预测偏差
- 月内交易频次和规模根据电网运行情况动态调整

**现货市场吸收：**
- 中长期合约与实际用电之间的残余偏差通过现货市场消化
- 现货价格信号引导用户调整用电行为

---

## 第八章 辅助服务市场

### 8.1 辅助服务市场体系

河北省辅助服务市场由华北能监局统一管理，主要包括：
- **调峰辅助服务市场**：华北电力调峰辅助服务市场（覆盖京津唐电网和河北南网）
- **调频（AGC）辅助服务市场**：河北南网现货市场配套调频市场
- **备用辅助服务**：纳入华北区域备用市场机制
- **无功调节和黑启动**：按"两个细则"管理

### 8.2 调峰辅助服务市场

**规则依据：** 《华北电力调峰辅助服务市场运营规则》（2019年修订版），2025年11月依据发改价格〔2024〕196号和发改能源规〔2025〕411号进行修订，形成征求意见稿。

**调峰服务分类：**

| 类型 | 说明 |
|-----|------|
| 基本调峰 | 燃煤机组提供的基本调峰能力，无偿提供 |
| 有偿调峰 | 燃煤机组深度调峰（出力降至额定容量50%以下），按出清价结算 |
| 应急启停 | 机组快速启停以应对电网调峰需要 |

**调峰出清价格机制：**
- 火电企业调峰停备报价机组资源不足时，电网可直接调用具备停机条件的火电机组
- 直接调用的机组按该时段调峰出清价结算

**结算周期：** 华北调峰辅助服务市场结算周期为月度，每月15日前公示上月结果，25日前向华北能监局备案。

### 8.3 调频（AGC）辅助服务市场

**规则依据：** 河北南网电力现货市场V3.0版规则（配套调频市场）

**报价限价：**
- 调频里程补偿申报价格上限：**15元/兆瓦**
- 实际调频补偿按出清价格和调用里程计算

**性能指标（Kp值）：**
- 调频性能指标（Kp值）综合反映机组调节速率、响应时间和精度
- Kp值直接影响调频补偿费用，高性能机组获得更高单位补偿

**市场出清：** 调频市场与现货电能量市场协同出清，连续运营

### 8.4 备用辅助服务

**备用分类：**

| 类型 | 说明 |
|-----|------|
| 旋转备用 | 同步发电机维持额定转速，随时可在一段时间内增发的备用容量 |
| 非旋转备用 | 同步发电机未全部并网，但可在规定时间内并网增发的备用容量 |

**备用费用传导：** 华北能监局规定，电力现货市场连续运行的地区，调频、备用辅助服务费用（不含提供辅助服务过程中产生的电量费用）原则上由用户用电量和电压等级分摊。

### 8.5 其他辅助服务

**无功调节（AVC）：**
- 按华北区域"两个细则"管理
- 考核和补偿标准依据华北能监局2019年修订版"两个细则"

**黑启动：**
- 具备黑启动能力的电厂可获得黑启动补偿费用
- 具体标准按华北能监局规定执行

---

## 第九章 输配电价与政府定价

### 9.1 输配电价体系

河北省输配电价按照第三监管周期（2023—2025年）标准执行，各电压等级输配电价由国家发展改革委核定。

**河北南网主要输配电价（参考第三监管周期标准）：**

| 电压等级 | 输配电价（元/千瓦时，含税） |
|---------|----------------------|
| 220千伏及以上 | 约0.106～0.116元（参考值，具体以文件为准） |
| 110千伏 | 约0.131～0.141元（参考值） |
| 35千伏 | 约0.151～0.161元（参考值） |
| 10千伏 | 约0.171～0.181元（参考值） |
| 不满1千伏 | 约0.201～0.211元（参考值） |

> **注：** 上表为参考数值，具体输配电价以河北省发展和改革委员会及国家发展改革委正式文件为准。

### 9.2 基本电价

**两部制电价用户：** 大工业用户执行两部制电价，包括：
- **电度电价**：按实际用电量计收
- **基本电价**：按变压器容量或最大需量计收

| 基本电价类型 | 标准（约） |
|------------|----------|
| 变压器容量（元/千伏安·月） |  约33～38元（参考第三监管周期） |
| 最大需量（元/千瓦·月） |  约44～50元（参考第三监管周期） |

> **注：** 具体标准以河北省发改委正式文件为准。

### 9.3 分时电价政策

#### 9.3.1 河北南网分时电价（2025年11月1日起执行）

**实施范围：**
- 河北南网供电营业区域内的各类代理购电工商业用户均执行峰谷分时电价政策
- 行政机关、医院等用户可自愿选择执行
- 不满1千伏的工商业用户不执行尖峰、深谷电价

**时段划分（五档）：**

| 时段类型 | 春季（3-5月） | 夏季（6-8月） | 秋季（9-11月） | 冬季（12-2月） |
|---------|------------|------------|------------|------------|
| 尖峰 | — | 19-22时 | — | 17-19时 |
| 高峰 | 16-24时 | 16-19时、22-24时 | 16-24时 | 7-9时、17-21时 |
| 平段 | 0-2时、6-11时、15-16时 | 0-2时、6-16时 | 0-2时、6-11时、15-16时 | 0-2时、6-7时、9-11时、15-17时、23-24时 |
| 低谷 | 2-6时 | 2-6时 | 2-6时、11-12时、14-15时 | 2-6时、11-15时 |
| 深谷 | 12-14时（4-5月） | 12-14时 | 12-14时（9-11月） | — |

**浮动比例：**
- 平段电价为代理购电当月平均购电价格
- 高峰电价：在平段电价基础上**上浮70%**
- 低谷电价：在平段电价基础上下浮70%
- 尖峰电价：在高峰电价基础上**再上浮20%**
- 深谷电价：在低谷电价基础上下浮20%

> **注：** 上网环节线损费用、输配电价、系统运行费、政府性基金及附加、历史偏差电费折价不参与峰谷分时电价浮动。

#### 9.3.2 冀北电网分时电价（2025年11月26日优化调整）

**可选择执行峰谷分时电价的用户范围：** 铁路（含电气化铁路、城市轨道交通）、行政机关、学校（不含校办工商业企业、不含执行居民电价的用电）、部队（含武警、消防、应急指挥，不含执行居民电价的用电）、监狱（含劳教所、看守所，不含生产经营企业，不含执行居民电价的用电）等。

### 9.4 煤电容量电价

**2024—2025年标准（河北省）：**

| 参数 | 数值 |
|-----|------|
| 年度容量电价标准 | **100元/千瓦**（含税，下同） |
| 月度容量电价标准 | **8.3333元/千瓦** |
| 适用期限 | 2024—2025年 |

**2026年标准：** 河北省2026年煤电容量电价已提升至**年度165元/千瓦**（年度标准，含税）。

**跨省跨区煤电机组：** 纳入河北电力电量平衡的跨省跨区外送煤电机组，执行河北省煤电容量电价标准，并通过签订年度及以上中长期合同明确容量电费分摊比例。

**民生采暖型燃煤背压机组：** 执行单独的容量电价政策（冀发改能价相关文件）。

### 9.5 政府性基金及附加

**主要基金项目：**
- 可再生能源发展基金（通过电价附加征收）
- 大中型水库后期扶持基金
- 农网还贷资金
- 重大水利工程建设基金（部分地区）

**执行标准：** 政府性基金及附加计入用户购电成本，不参与市场浮动。

---

## 第十章 市场风险与监管

### 10.1 市场风险管理

#### 10.1.1 价格风险

**现货价格波动风险：**
- 河北南网现货市场已启动连续结算试运行，日前和实时市场价格随供需变化波动
- 电能量申报价格上限1200元/兆瓦时，理论上存在价格大幅波动可能
- 市场力监测机制可抑制价格操纵行为

**中长期价格风险：**
- 燃煤价格波动影响燃煤机组变动成本，进而影响中长期合约价格
- 建议市场主体通过签订价格联动合约或套期保值方式管理风险

**分时电价浮动风险：**
- 代理购电用户面临平段购电价格波动，进而影响各时段浮动价格
- 2025年11月新增深谷时段，利好具有蓄冷蓄热设施的用户

#### 10.1.2 偏差考核风险

- 中长期签约比例未达标将触发考核费用
- 批零结构不匹配将导致售电公司额外考核费用
- 独立储能容量未达要求将按日扣除容量租赁费

**风险控制建议：**
- 强化负荷预测能力，提高中长期合同签约精度
- 合理搭配固定价格套餐和联动价格套餐
- 独立储能确保运维质量，避免容量未达标扣费

#### 10.1.3 信用风险

- 市场主体违约可能导致对手方损失
- 河北电力交易中心对市场主体进行信用评价
- 严重违约行为将被纳入失信名单

### 10.2 市场力监管

#### 10.2.1 市场力监测机制

河北南网现货市场V3.0版规则引入市场力监测机制，2025年5月22日首次启动市场力管控。

**监测指标体系：**

| 监测维度 | 说明 |
|---------|------|
| 装机份额 | 单个发电企业在全网总装机中的占比 |
| HHI指数 | 赫芬达尔-赫希曼指数，衡量市场集中度 |
| 价格偏离度 | 出清价格偏离长期边际成本的程度 |
| 成本-价格比 | 报价与边际成本的比率 |
| 供需比 | 竞价容量与需求容量的比率 |

#### 10.2.2 市场力管控措施

- 当监测指标超过阈值时，对相关机组报价进行管控
- 管控措施包括：限制报价范围、强制出清等
- 具体管控阈值在规则中明确规定

### 10.3 市场异常行为监管

**禁止行为：**
- 操纵市场价格（串谋报价、哄抬价格等）
- 违反信息披露规定
- 未经授权披露市场敏感信息
- 电力交易机构、电网企业非法干预市场

**监管措施：**
- 华北能监局依法对市场违规行为进行调查和处罚
- 建立市场举报和投诉机制
- 定期开展市场运营评估

### 10.4 监管体系

河北省电力市场监管由以下主体共同构成：

| 监管主体 | 职责范围 |
|---------|---------|
| 国家能源局华北监管局 | 华北区域电力市场监管，京津唐电网和河北市场规则审批 |
| 河北省发展和改革委员会 | 河北省电力市场规则制定，省内电网和价格管理 |
| 电网企业（国网河北、冀北电力） | 电网公平开放、调度运行、信息披露 |
| 电力交易机构 | 市场交易组织、结算、信息公示 |
| 市场管理委员会 | 代表各方利益，对规则修订提出意见 |

### 10.5 申诉与仲裁机制

- 市场主体对市场运行结果有异议的，可在公示期内提出申诉
- 电力交易机构负责受理并协调处理
- 重大争议提交华北能监局或河北省发改委裁决

### 10.6 新能源消纳与系统安全风险

**新能源消纳风险：**
- 河北省新能源装机占比高，极端天气下可能出现弃风弃光
- 现货市场价格可能在一段时间内降至很低水平

**系统安全风险：**
- 高比例新能源接入增加系统调频调峰压力
- 独立储能和虚拟电厂参与市场需满足调度技术要求

---

## 附录A 政策依据汇总表

| 序号 | 文件名称 | 文号 | 发布日期 | 适用主体 |
|-----|---------|-----|---------|---------|
| 1 | 关于进一步加快电力现货市场建设工作的通知 | 发改办体改〔2023〕813号 | 2023年12月 | 全国 |
| 2 | 电力市场注册基本规则 | 国能发监管规〔2024〕76号 | 2024年 | 全国 |
| 3 | 关于建立健全电力辅助服务市场价格机制的通知 | 发改价格〔2024〕196号 | 2024年 | 全国 |
| 4 | 电力辅助服务市场基本规则 | 发改能源规〔2025〕411号 | 2025年 | 全国 |
| 5 | 关于深化新能源上网电价市场化改革促进新能源高质量发展的通知 | 发改价格〔2025〕136号 | 2025年2月 | 全国 |
| 6 | 关于有序推动绿电直连发展有关事项的通知 | 发改能源〔2025〕650号 | 2025年 | 全国 |
| 7 | 河北省发展和改革委员会关于进一步明确煤电容量电价机制有关事项的通知 | 冀发改能价〔2025〕1422号 | 2025年12月 | 河北 |
| 8 | 河北省发展和改革委员会关于优化调整河北南网工商业及其他用户分时电价政策的通知 | 冀发改能价〔2025〕1115号 | 2025年10月 | 河北南网 |
| 9 | 河北省发展和改革委员会关于优化调整冀北电网工商业及其他用户分时电价政策的通知 | 冀发改能价〔2025〕1116号 | 2025年11月 | 冀北电网 |
| 10 | 河北省发展和改革委员会关于开展河北南部电网电力现货市场连续结算试运行的通知 | 冀发改运行〔2025〕203号 | 2025年2月 | 河北南网 |
| 11 | 河北南部电网电力现货市场系列规则（结算试运行V3.0版） | — | 2025年2月 | 河北南网 |
| 12 | 冀北电网2025年电力中长期交易工作方案 | — | 2024年12月 | 冀北电网 |
| 13 | 冀北电网2026年电力中长期交易工作方案 | — | 2025年12月 | 冀北电网 |
| 14 | 冀北电网独立储能参与市场化调度运行与中长期交易方案（试行） | 冀发改运行〔2024〕1039号 | 2024年 | 冀北储能 |
| 15 | 河北省发展和改革委员会关于完善独立储能先行先试电价政策有关事项的通知 | 冀发改能价〔2025〕366号 | 2025年3月 | 河北储能 |
| 16 | 河北省虚拟电厂建设运营实施意见 | — | 2025年11月 | 河北VP |
| 17 | 河北省2025年电力负荷管理工作方案 | — | 2025年 | 河北 |
| 18 | 河北南部电网2025年电力中长期交易工作方案 | — | 2024年12月 | 河北南网 |
| 19 | 关于完善独立储能先行先试电价政策有关事项的通知（冀发改能价〔2024〕172号） | 冀发改能价〔2024〕172号 | 2024年1月 | 河北储能 |
| 20 | 河北省发展和改革委员会关于制定支持独立储能发展先行先试电价政策有关事项的通知 | 冀发改能价〔2024〕172号 | 2024年1月 | 河北储能 |
| 21 | 华北电力调峰辅助服务市场运营规则（2019年修订版） | — | 2019年 | 华北区域 |
| 22 | 华北区域并网发电厂"两个细则"（2019年修订版） | — | 2019年9月 | 华北区域 |
| 23 | 河北南部电网独立储能参与电力中长期交易方案 | — | 2024年3月 | 河北南网储能 |
| 24 | 北京电力交易中心绿色电力交易实施细则（2024年修订稿） | 京电交市〔2024〕59号 | 2024年 | 绿电交易 |
| 25 | 河北省发展和改革委员会关于组织开展绿电直连项目申报工作的通知 | 冀发改能源〔2025〕879号 | 2025年8月 | 河北 |

---

## 附录B 关键参数汇总表（★重点·V13.0标准）

> **说明：** 本附录B严格按照山东省V13.0标准编制，汇总河北省电力市场的11类关键参数。数据来源于政府公开文件、规则文本及权威解读，部分参数为参考值或待官方确认值，标注说明。严禁跨省套用其他省份参数。

### B.1 燃煤价格参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.1.1 | 河北南网燃煤发电基准价 | 0.3644 | 元/kWh（含税） | 河北南网 | 冀发改能价〔2025〕1115号等 |
| B.1.2 | 冀北电网燃煤发电基准价 | 0.3720 | 元/kWh（含税） | 冀北电网 | 冀发改能价相关文件 |
| B.1.3 | 燃煤发电浮动幅度上限 | 上浮不超过10% | — | 河北 | 国家燃煤电价改革政策 |
| B.1.4 | 燃煤发电浮动幅度下限 | 下浮原则上不超过15% | — | 河北 | 国家燃煤电价改革政策 |
| B.1.5 | 脱硫电价 | 随基准价联动 | 元/kWh | 全省 | 冀发改价格〔2015〕1528号 |
| B.1.6 | 脱硝电价 | 随基准价联动 | 元/kWh | 全省 | 冀发改价格〔2015〕1528号 |
| B.1.7 | 除尘电价 | 随基准价联动 | 元/kWh | 全省 | 冀发改价格〔2015〕1528号 |
| B.1.8 | 超低排放电价 | 额外增加 | 元/kWh | 全省 | 冀发改价格〔2015〕1528号 |
| B.1.9 | 煤电容量电价（2024-2025年年度标准） | 100 | 元/千瓦（含税） | 全省 | 冀发改能价〔2025〕1422号 |
| B.1.10 | 煤电容量电价（2024-2025年月度标准） | 8.3333 | 元/千瓦/月 | 全省 | 冀发改能价〔2025〕1422号 |
| B.1.11 | 煤电容量电价（2026年年度标准） | 165 | 元/千瓦（含税） | 全省 | 公开披露 |
| B.1.12 | 民生采暖型燃煤背压机组容量电价 | 另行制定 | — | 全省 | 冀发改能价相关文件 |

### B.2 现货市场参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.2.1 | 现货电能量申报价格上限 | 1200 | 元/兆瓦时 | 河北南网 | V3.0版规则 |
| B.2.2 | 现货电能量申报价格下限 | 0 | 元/兆瓦时 | 河北南网 | V3.0版规则 |
| B.2.3 | 调频里程补偿申报价格上限 | 15 | 元/兆瓦 | 河北南网 | V3.0版规则 |
| B.2.4 | 调频里程补偿申报价格下限 | 0 | 元/兆瓦 | 河北南网 | V3.0版规则 |
| B.2.5 | 现货市场进展阶段 | 连续结算试运行（V3.0版） | — | 河北南网 | 冀发改运行〔2025〕203号 |
| B.2.6 | 现货市场启动日期 | 2025年3月1日 | — | 河北南网 | 冀发改运行〔2025〕203号 |
| B.2.7 | 冀北电网现货市场进展阶段 | 方案编制阶段 | — | 冀北电网 | 华北能监局2025年3月发文 |
| B.2.8 | 日前市场出清时间 | D-1日 | — | 河北南网 | V3.0版规则 |
| B.2.9 | 实时市场出清周期 | 15 | 分钟 | 河北南网 | V3.0版规则 |
| B.2.10 | 燃煤机组报价上限（相对基准价） | 上浮≤10% | — | 参考国家政策 | 待官方确认 |
| B.2.11 | 燃煤机组报价下限（相对基准价） | 下浮≤15% | — | 参考国家政策 | 待官方确认 |
| B.2.12 | 负电价 | 允许出现（≥0） | 元/兆瓦时 | 待官方确认 | 依国家规则执行 |
| B.2.13 | 参与现货市场燃煤机组数量 | 64 | 台 | 河北南网 | 公开报道 |
| B.2.14 | 参与现货市场集中式光伏数量 | 218 | 座 | 河北南网 | 公开报道 |
| B.2.15 | 参与现货市场风电场数量 | 59 | 座 | 河北南网 | 公开报道 |
| B.2.16 | 参与现货市场独立储能数量 | 6 | 家 | 河北南网 | 公开报道 |

### B.3 中长期交易参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.3.1 | 年度中长期合同签约比例下限（燃煤） | ≥80% | — | 河北南网 | 2025年交易工作方案 |
| B.3.2 | 年度中长期合同签约比例保障值 | ≥90% | — | 河北南网 | 2025年交易工作方案 |
| B.3.3 | 分时段签约交易时段数 | 24 | 个 | 河北南网 | 2025年交易工作方案 |
| B.3.4 | 中长期电量平段基准价（南网） | 364.4 | 元/兆瓦时 | 河北南网 | 2025年交易工作方案 |
| B.3.5 | 冀北电网2025年中长期直接交易电量规模 | 830 | 亿kWh | 冀北电网 | 2025年交易工作方案 |
| B.3.6 | 冀北电网2026年中长期直接交易电量规模 | 870 | 亿kWh | 冀北电网 | 2026年交易工作方案 |
| B.3.7 | 偏差免考核范围（批零结构） | 10% | — | 冀北电网 | 2025年交易工作方案 |
| B.3.8 | 批零结构不匹配考核倍数 | 0.6 | 倍 | 冀北电网 | 2025年交易工作方案 |
| B.3.9 | 分时签约考核—考核费用与月度考核不重复 | 取较大值 | — | 河北南网 | V3.0版规则 |
| B.3.10 | 签订价格联动合同豁免分时考核 | 是 | — | 河北南网 | V3.0版规则 |
| B.3.11 | 月度交易组织频次 | 多场次/月 | — | 全省 | 交易规则 |
| B.3.12 | 月内交易调整机制 | 可调整 | — | 全省 | 交易规则 |
| B.3.13 | 多年期合约鼓励政策 | 鼓励签订年度及以上合同 | — | 全省 | 交易规则 |
| B.3.14 | 分布式光伏入市比例（新增，2025年1月） | 20% | — | 河北南网 | 2025年交易方案 |
| B.3.15 | 存量新能源机制电价（南网） | 0.3644 | 元/kWh | 河北南网 | 新能源改革方案 |
| B.3.16 | 存量新能源机制电价（冀北） | 0.3720 | 元/kWh | 冀北电网 | 新能源改革方案 |

### B.4 零售市场参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.4.1 | 零售封顶价 | 市场协商确定 | 元/kWh | 全省 | 暂无全省统一封顶价 |
| B.4.2 | 零售套餐类型—固定价格套餐 | 有 | — | 全省 | 零售市场规则 |
| B.4.3 | 零售套餐类型—联动价格套餐 | 有 | — | 全省 | 零售市场规则 |
| B.4.4 | 零售套餐类型—阶梯价格套餐 | 有 | — | 全省 | 零售市场规则 |
| B.4.5 | 零售套餐类型—分时价格套餐 | 有 | — | 全省 | 零售市场规则 |
| B.4.6 | 联动价格套餐豁免分时考核 | 是 | — | 河北南网 | V3.0版规则 |
| B.4.7 | 偏差分级考核—固定价格套餐 | 纳入考核 | — | 全省 | 零售市场规则 |
| B.4.8 | 偏差分级考核—联动价格套餐 | 部分豁免 | — | 全省 | 零售市场规则 |
| B.4.9 | 售电公司批零结构不匹配考核（冀北） | 是 | — | 冀北电网 | 2025年交易方案 |
| B.4.10 | 直接参与市场用户电压等级要求 | ≥10kV | — | 全省 | 交易方案 |
| B.4.11 | 零售套餐信息披露要求 | 需公示 | — | 全省 | 零售市场规则 |

### B.5 结算参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.5.1 | 中长期结算周期 | 月度结算+年度清算 | — | 全省 | 结算规则 |
| B.5.2 | 现货市场结算周期 | 日清月结 | — | 河北南网 | V3.0版规则 |
| B.5.3 | 辅助服务结算单公示时间 | 每月15日前 | — | 华北区域 | 市场规则 |
| B.5.4 | 辅助服务结算结果备案时间 | 每月25日前 | — | 华北区域 | 市场规则 |
| B.5.5 | 资金支付流程启动时间 | 公示后10日 | — | 华北区域 | 市场规则 |
| B.5.6 | 运行成本补偿机制—调峰 | 有偿调峰按出清价结算 | — | 华北区域 | 调峰规则 |
| B.5.7 | 运行成本补偿机制—容量电价 | 容量电费按月结算 | — | 全省 | 冀发改能价〔2025〕1422号 |
| B.5.8 | 阻塞费用分摊原则 | 谁造成谁承担 | — | 河北南网 | V3.0版规则 |
| B.5.9 | 独立储能充电费用—仅承担线损 | 是 | — | 河北 | 冀发改能价〔2025〕366号 |
| B.5.10 | 独立储能充电费用—免输配电价 | 是 | — | 河北 | 冀发改能价〔2025〕366号 |
| B.5.11 | 独立储能容量租赁费—日均扣减倍数 | 1.2 | 倍 | 冀北 | 2025年交易方案 |
| B.5.12 | 结算基准—南网中长期平段 | 364.4 | 元/兆瓦时 | 河北南网 | 交易方案 |

### B.6 辅助服务参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.6.1 | AGC调频补偿—性能指标Kp | 综合指标，≥0.5 | — | 华北区域 | "两个细则"2019版 |
| B.6.2 | AGC调频补偿—里程单价上限 | 15 | 元/兆瓦 | 河北南网 | V3.0版规则 |
| B.6.3 | AGC调频补偿—出清机制 | 协同出清 | — | 河北南网 | V3.0版规则 |
| B.6.4 | 调峰分级补偿—深度调峰 | 低于50%额定容量部分有偿 | 元/MWh | 华北区域 | 调峰规则 |
| B.6.5 | 调峰分级补偿—应急启停 | 按次补偿 | 元/次 | 华北区域 | 调峰规则 |
| B.6.6 | 备用旋转补偿 | 有偿，按容量和价格 | 元/MW | 华北区域 | "两个细则" |
| B.6.7 | 备用非旋转补偿 | 有偿 | 元/MW | 华北区域 | "两个细则" |
| B.6.8 | 无功调节（AVC）补偿 | 有偿 | 元/MVarh | 华北区域 | "两个细则" |
| B.6.9 | 黑启动补偿 | 有偿 | 元/月 | 华北区域 | "两个细则" |
| B.6.10 | 辅助服务费用向用户侧疏导 | 现货连续运行地区可向用户侧疏导 | — | 华北区域 | 华北能监局规定 |
| B.6.11 | 调峰辅助服务市场运营规则 | 华北电力调峰辅助服务市场运营规则（2019年修订版），2025年修订中 | — | 华北区域 | 华北能监局 |

### B.7 输配电价参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.7.1 | 220kV及以上输配电价（参考值） | 约0.106～0.116 | 元/kWh | 河北南网 | 第三监管周期 |
| B.7.2 | 110kV输配电价（参考值） | 约0.131～0.141 | 元/kWh | 河北南网 | 第三监管周期 |
| B.7.3 | 35kV输配电价（参考值） | 约0.151～0.161 | 元/kWh | 河北南网 | 第三监管周期 |
| B.7.4 | 10kV输配电价（参考值） | 约0.171～0.181 | 元/kWh | 河北南网 | 第三监管周期 |
| B.7.5 | 不满1kV输配电价（参考值） | 约0.201～0.211 | 元/kWh | 河北南网 | 第三监管周期 |
| B.7.6 | 基本电价—变压器容量（参考值） | 约33～38 | 元/kVA·月 | 全省 | 第三监管周期 |
| B.7.7 | 基本电价—最大需量（参考值） | 约44～50 | 元/kW·月 | 全省 | 第三监管周期 |
| B.7.8 | 输配电价监管周期 | 第三监管周期（2023-2025年） | — | 河北 | 国家发改委 |

> **注：** 输配电价参考国家发展改革委第三监管周期核定标准，具体数值以正式文件为准。

### B.8 分时电价参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.8.1 | 分时时段—尖峰（夏） | 19-22时 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.2 | 分时时段—高峰（夏） | 16-19时、22-24时 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.3 | 分时时段—尖峰（冬） | 17-19时 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.4 | 分时时段—高峰（冬） | 7-9时、17-21时 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.5 | 分时时段—低谷（冬） | 2-6时、11-15时 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.6 | 分时时段—深谷（春夏秋） | 12-14时 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.7 | 峰谷浮动比例—高峰上浮 | 70% | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.8 | 峰谷浮动比例—低谷下浮 | 70% | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.9 | 峰谷浮动比例—尖峰上浮 | 在高峰基础上再上浮20% | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.10 | 峰谷浮动比例—深谷下浮 | 在低谷基础上下浮20% | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.11 | 不满1kV用户执行分时 | 不执行尖峰、深谷 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.12 | 分时电价强制执行范围 | 代理购电工商业用户 | — | 河北南网 | 冀发改能价〔2025〕1115号 |
| B.8.13 | 分时电价自愿选择范围 | 行政机关、医院等 | — | 河北南网 | 冀发改能价〔2025〕1115号 |

### B.9 独立储能专项参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.9.1 | 独立储能准入门槛（南网，参与容量市场） | 额定功率≥10 | MW | 河北南网 | 冀发改能价〔2025〕366号 |
| B.9.2 | 独立储能准入门槛（满功率持续放电时长） | ≥2 | 小时 | 河北南网 | 冀发改能价〔2025〕366号 |
| B.9.3 | 独立储能参与竞争的容量规模（南网，2025-2026年） | 770 | 万千瓦 | 河北南网 | 冀发改能价〔2025〕366号 |
| B.9.4 | 独立储能参与竞争的容量规模（冀北，2025-2026年） | 830 | 万千瓦 | 冀北电网 | 冀发改运行〔2024〕1039号 |
| B.9.5 | 独立储能响应时间要求 | 满足调度指令要求 | — | 全省 | 调度规则 |
| B.9.6 | 独立储能充电价格—仅承担线损 | 是 | — | 河北 | 冀发改能价〔2025〕366号 |
| B.9.7 | 独立储能充电价格—免输配电价 | 是 | — | 河北 | 冀发改能价〔2025〕366号 |
| B.9.8 | 独立储能充电价格—免政府性基金附加 | 是 | — | 河北 | 冀发改能价〔2025〕366号 |
| B.9.9 | 独立储能容量补偿—年度标准（2025年） | 参照煤电容量电价100元/kW | 元/kW·年 | 河北南网 | 冀发改能价〔2025〕366号 |
| B.9.10 | 独立储能调峰补偿机制 | 市场化竞价 | — | 河北 | 市场规则 |
| B.9.11 | 独立储能参与现货市场 | 可参与 | — | 河北南网 | V3.0版规则 |
| B.9.12 | 独立储能参与辅助服务市场 | 可参与 | — | 河北南网 | V3.0版规则 |
| B.9.13 | 独立储能容量租赁模式 | 可选 | — | 冀北 | 冀发改运行〔2024〕1039号 |
| B.9.14 | 独立储能容量未达标扣减（日） | 日均容量租赁费的1.2倍 | 元/日 | 冀北 | 2025年交易方案 |
| B.9.15 | 南网最大独立储能项目规模（龙岗储能） | 300MW/1200MWh | — | 河北南网 | 公开报道 |
| B.9.16 | 河北省新型储能装机（截至2025年5月） | 684.2 | 万千瓦 | 全省 | 公开报道 |
| B.9.17 | 南网可调用新型储能 | 272 | 万千瓦 | 河北南网 | 公开报道 |
| B.9.18 | 冀北可调用新型储能 | 202 | 万千瓦 | 冀北电网 | 公开报道 |

### B.10 虚拟电厂专项参数

| 序号 | 参数名称 | 数值 | 单位 | 适用电网 | 政策依据 |
|-----|---------|-----|-----|---------|---------|
| B.10.1 | 虚拟电厂聚合容量门槛（参考） | 待官方明确 | MW | 河北 | 待确认 |
| B.10.2 | 虚拟电厂分类方式 | 负荷型、电源型、混合型 | — | 河北 | 河北省VP建设运营实施意见 |
| B.10.3 | 虚拟电厂起步阶段优先类型 | 负荷型 | — | 河北 | 河北省VP建设运营实施意见 |
| B.10.4 | 虚拟电厂参与需求响应 | 可参与 | — | 河北 | V3.0规则/VP实施意见 |
| B.10.5 | 虚拟电厂参与辅助服务市场 | 可参与 | — | 河北 | V3.0规则/VP实施意见 |
| B.10.6 | 虚拟电厂参与现货市场 | 可参与 | — | 河北 | V3.0规则/VP实施意见 |
| B.10.7 | 虚拟电厂参与中长期市场 | 可参与 | — | 河北 | 市场注册规则 |
| B.10.8 | 分散资源不得重复参与市场 | 是 | — | 河北 | 市场注册规则 |
| B.10.9 | 虚拟电厂建设流程 | 先试点、再推广 | — | 河北 | 河北省VP实施意见 |
| B.10.10 | 虚拟电厂接入要求 | 接入省级VP管理平台 | — | 河北 | 河北省VP管理办法 |
| B.10.11 | 虚拟电厂聚合资源范围 | 需求侧可调节负荷、分布式电源、分布式储能等 | — | 河北 | 河北省VP实施意见 |
| B.10.12 | 虚拟电厂调节能力检测要求 | 需通过检测 | — | 河北 | 河北省VP管理办法 |

### B.11 辅助服务市场运行参数

| 序号 | 参数名称 | 2024年 | 2025年 | 2026年（预测） | 单位 | 适用电网 | 备注 |
|-----|---------|-------|-------|-------------|------|---------|------|
| B.11.1 | 调频辅助服务市场规模（华北区域参考） | 待统计 | 待统计 | 待统计 | 亿元/年 | 华北区域 | 2017年约5.64亿元 |
| B.11.2 | 调峰辅助服务市场规模（华北区域参考） | 待统计 | 待统计 | 待统计 | 亿元/年 | 华北区域 | 2017年约6.56亿元 |
| B.11.3 | 备用辅助服务市场规模（华北区域参考） | 待统计 | 待统计 | 待统计 | 亿元/年 | 华北区域 | 2017年约10.84亿元 |
| B.11.4 | AGC调频补偿占辅助服务总费用比例（华北参考） | — | — | — | 约20% | 华北区域 | 2017年数据 |
| B.11.5 | 调峰补偿占辅助服务总费用比例（华北参考） | — | — | — | 约23% | 华北区域 | 2017年数据 |
| B.11.6 | 备用补偿占辅助服务总费用比例（华北参考） | — | — | — | 约39% | 华北区域 | 2017年数据 |
| B.11.7 | 河北南网辅助服务市场运行模式 | — | 连续运营 | — | — | 河北南网 | 调频与现货协同 |
| B.11.8 | 华北调峰辅助服务市场运行周期 | — | 月度结算 | — | — | 华北区域 | 2019规则 |
| B.11.9 | 辅助服务费用向用户侧疏导 | — | 现货连续运行地区可疏导 | — | — | 华北区域 | 华北能监局规定 |
| B.11.10 | Kp值调频性能指标范围 | — | ≥0.5 | — | — | 华北区域 | "两个细则"2019版 |
| B.11.11 | 备用旋转补偿标准 | — | 有偿 | — | 元/MW | 华北区域 | "两个细则" |
| B.11.12 | 备用非旋转补偿标准 | — | 有偿 | — | 元/MW | 华北区域 | "两个细则" |

> **注：** 附录B.11中辅助服务市场规模数据因公开披露有限，部分参考2017年华北区域历史数据，2024—2026年逐年数据待官方发布。实际数据请以华北能监局和电网企业正式披露为准。

---

## 附录C 核心规则红利汇总（vs其他省份对比）

### C.1 河北省 vs 山东省主要规则差异

| 对比维度 | 河北省 | 山东省（参考） |
|---------|-------|-------------|
| 现货市场进展 | 河北南网连续结算试运行（V3.0）；冀北方案编制中 | 已连续运行较长时间 |
| 燃煤基准价（南网） | 0.3644元/kWh | 约0.3949元/kWh（参考） |
| 燃煤基准价（冀北） | 0.3720元/kWh | — |
| 容量电价（2025年） | 100元/kW·年 | 高于河北 |
| 容量电价（2026年） | 165元/kW·年 | 待确认 |
| 峰谷浮动比例 | 高峰上浮70%，低谷下浮70% | 高峰上浮50%、80%等（分批次） |
| 独立储能充电价格 | 免输配电价，仅承担线损 | 参照执行 |
| 虚拟电厂分类 | 负荷型、电源型、混合型 | 类似分类 |
| 分布式光伏入市 | 2025年新增20%逐步入市 | 分阶段入市 |
| 分时考核豁免 | 联动价格套餐可豁免分时考核 | 待确认 |

### C.2 河北省核心规则红利

#### C.2.1 独立储能"双向电价"政策红利

河北省于2025年3月发布《关于完善独立储能先行先试电价政策有关事项的通知》（冀发改能价〔2025〕366号），在全国率先明确独立储能"双向电价"机制：

| 政策要点 | 具体内容 | 红利说明 |
|---------|---------|---------|
| 充电费用减免 | 充电时仅承担线损费用，免除输配电价和政府性基金及附加 | 大幅降低储能充电成本 |
| 放电收益 | 按市场电价结算，可参与现货市场和辅助服务 | 提升储能项目整体收益 |
| 容量租赁 | 可向新能源企业提供容量租赁服务 | 多元化盈利路径 |
| 容量补偿 | 2025-2026年参与竞争的独立储能容量规模较大（南网770万千瓦、冀北830万千瓦） | 规模效应有利于成本摊薄 |

#### C.2.2 新能源上网电价"保底机制"

河北省对存量新能源项目设置了机制电价"保底线"：
- 南网：0.3644元/kWh（含税）
- 冀北：0.3720元/kWh（含税）

与部分省份相比，该保底价格具有竞争力，有利于新能源企业保本经营。

#### C.2.3 分时电价"深谷时段"创新

河北省在全国率先增设"深谷"时段（12-14时，春夏秋季），并配套深谷下浮20%的优惠政策，利好：
- 具有蓄冷蓄热设施的商业建筑
- 具有储能设施的工业用户
- 可调节生产时段的制造企业

#### C.2.4 虚拟电厂"先行先试"政策支持

河北省积极推动虚拟电厂建设，起步阶段优先探索负荷型虚拟电厂，给予：
- 明确的市场准入路径
- 参与需求响应、辅助服务、现货市场的多重市场通道
- 先试点再推广的政策节奏，有利于降低投资风险

### C.3 河北省 vs 周边省份对比（京津冀协同视角）

| 维度 | 河北南网 | 北京 | 天津 | 冀北 |
|-----|---------|-----|-----|-----|
| 电网特性 | 主力电源+新能源 | 受入电力为主 | 受入电力为主 | 新能源+送电 |
| 现货市场 | 连续结算试运行 | — | — | 方案编制 |
| 分时电价 | 五档（尖峰+深谷） | 参照北京标准 | 参照天津标准 | 四档/五档 |
| 绿电交易 | 89亿kWh意向（2025年） | — | — | — |
| 跨区绿电 | 可送北京、天津 | 接受绿电 | 接受绿电 | 新能源外送 |

### C.4 重点关注事项与风险提示

| 风险类型 | 具体描述 | 建议应对 |
|---------|---------|---------|
| 现货价格波动 | 河北南网现货市场连续运行后，价格可能大幅波动 | 强化报价策略研究，合理配置中长期合约比例 |
| 中长期签约比例考核 | 南网要求年度80%+90%保障比例 | 提前做好用户负荷预测，提高合约匹配度 |
| 独立储能收益不确定性 | 容量租赁费扣减机制严格 | 确保储能运维质量，满足调度可用容量要求 |
| 新能源分阶段入市 | 存量项目需逐步进入市场，机制电价逐步降低 | 提前测算收益边界，合理安排投资节奏 |
| 冀北现货市场推进 | 冀北现货市场方案尚在编制，存在规则不确定性 | 密切关注政策动态，提前布局 |

---

## 免责声明

本报告仅供参考，不构成投资建议。报告中引用的政策文件和参数可能随时间调整或更新，请在实际使用时以官方发布的最新政策文件为准。部分参数（如输配电价参考值）标注为"参考值"或"待确认"，实际执行请以国家和河北省发改委正式文件为准。

---

**报告编制说明**
- 本报告基于2026年3月27日前公开披露的政策文件和规则文本编制
- 数据截止时间：2026年3月
- 报告将根据政策更新情况适时修订
- 联系人：河北电力市场研究组