# 关于开展新能源配建储能转为独立储能工作的通知

**文号**：豫发改电力〔2024〕807号
**发布机构**：河南省发展和改革委员会
**发布日期**：2024年12月18日
**来源**：https://www.pvmeng.com/2024/12/18/33837/

---

## 核心内容

### 一、实施范围

- **配建储能**：纳入省新能源年度开发方案的风电、光伏发电项目配套建设的储能设施
- **独立储能**：具备独立计量、控制等技术条件，接入调度自动化系统被电网监控和调度

**可转范围**：已投运或在建的配建储能可转为独立储能

**不可转范围**：
- 已领取省级财政奖励资金的配建储能
- 涉及多能互补和源网荷储一体化的配建储能

### 二、技术条件

1. 配置独立的电力电量计量装置
2. 具备独立的AGC功能，具备省级调度机构联调测试和远程控制功能
3. 设备选型和安装符合《电能计量装置管理规程》(DL/T448)
4. 满足安全及消防规定，配建CO、VOC或H2等复合型气体检测报警系统
5. 并网前完成主要设备、系统的型式试验和整站调试试验

### 三、工作流程

1. 自愿原则申请 → 市级能源主管部门申请 → 验收 → 报送省级汇总公布
2. 重新签订并网调度协议、购售电合同
3. 在电力交易机构办理市场主体准入

### 四、关键政策

- 转为独立储能后，享受省独立储能项目价格政策
- 充放电费用由电网企业统一结算
- 参与电力辅助服务市场
- 原有新能源项目通过租赁方式落实配储责任（租赁容量≥新能源开发方案要求）
- 租赁协议不短于3年
