# 关于促进新型储能积极健康发展的通知

**文号**：川发改能源〔2024〕665号
**发布机构**：四川省发展和改革委员会，四川省能源局
**发布日期**：2024年12月30日
**来源**：https://fgw.sc.gov.cn/sfgw/c106095/2024/12/31/23d8cde51266471c9b77dab3758b65e2.shtml

---

## 核心目标

- **2027年底**：全省新型储能装机规模达**500万千瓦**
- **其中成都**：不低于**200万千瓦**

## 规划布局

### 重点区域
- **成都等负荷中心**：电网侧新型储能重点布局
- **德阳、绵阳、乐山、宜宾**：电力负荷增长快、系统调节需求强的区域
- **"三州一市"新能源富集区**：科学配建电源侧新型储能

### 配储要求
- 配置新型储能（含租赁）不低于装机容量**10%、时长2小时**
- 2023年7月20日后核准/备案的风电、集中式光伏项目，鼓励通过租赁方式配储
- 本通知印发后核准/备案的装机容量不高于**10万千瓦**的新能源项目，**原则上通过租赁方式配置新型储能**

## 关键政策

### 并网调用
- 纳入示范项目的电网侧新型储能电站每年调用完全充放电次数**不低于250次**
- 电网侧新型储能电站电量纳入全省统调统分

### 价格机制
- 完善电网侧新型储能电站和用户侧新型储能设施充放电价格机制
- 优化分时电价政策
- 配建新型储能设施的工商业用户与配建储能设施**视为同一主体**

### 市场参与
- 充电时作为用户参与常规直购交易
- 放电时，电网侧新型储能放电电量参照省内燃煤火电方式参与市场
- 推动参与需求侧响应、辅助服务市场
